<!-- 由 scripts/extract_docx_text.py 从 规则及约束条件.docx 自动生成，请勿手改正文；更新请改 docx 后重跑脚本 -->
<!-- 本文件位于 water-treatment-rules-kb/references/；请与 requirement/规则及约束条件_抽取.md 保持同步（更新后复制覆盖）。 -->

# 规则及约束条件（抽取）

规则及约束条件
阶段
材料饱和率（%）
毒性去除率（%）
出水毒性达标率（%）
1
10–20
20–28
83–88
2
20–30
28–35
88–92
3
30–40
35–40
92–95
4
40–48
40–44
95–97
5
48–55
44–47
97–99
6
55–62
46–48
98–100
7
62–69
43–46
95–98
8
69–75
38–43
90–95
9
75–80
32–38
82–90
10
80–85
25–32
75–82
阶段
饱和率
性能状态
核心原因
解释
1阶段
15%
启动
新炭未被充分激活，传质效率低
全新活性炭：表面疏水、微孔未被润湿，初期传质阻力大，处理效率反而偏低。
2-6阶段
25%-57%
性能峰值
吸附位点充分利用，处理能力拉满
轻度饱和活性炭（饱和率 20%-60%）：表面被充分润湿、传质通道打开，吸附位点持续高效工作，这才是性能最佳区间。
7-10阶段
64%-83%
饱和衰减
位点耗尽，处理能力下滑
高度饱和活性炭（>70%）：位点耗尽，处理效率断崖式下跌。
一、进水单元（有三条线路）
1、运行约束（安全手册）
无论进水毒性高低何种情况，三条线路的运行情况为：只运行两条线路，备用一条线路。
当三条线路都处于材料饱和率为0%时，智能体自由判断运行哪两条线路；
当遇到突发情况三条设备都停止，下次启动设备时，根据先前运行的情况继续运行先前的两条线路。
场景一：一键启动：智能体启动哪几个水泵
2、运行逻辑（输出）
智能体读取到v18.5一键启动标志位为1时，即设备处于一键启动状态下，这个大前提条件下选择：
启动1号线路进水（V16.7）、启动2号线路进水（V17.0）、启动3号线路进水（V17.1），遵行只运行两条线路备用一条线路的原则。
根据进水毒性的高低，调整两条运行线路的进水流量，先遵循进水毒性抑制率越高进水流量越低的基本原则。
Ps：单条线路进水流量最大为1.5立方米/h
进水毒性抑制率为60%-70%
流量最低，启动紧急加药系统
进水毒性抑制率为50~60%
进水流量设定为10~30%
进水毒性抑制率为30~40%
进水流量设定为30~50%
进水毒性抑制率为20~30%
进水流量设定为50~70%
进水毒性抑制率为10~20%
进水流量设定为70~90%
进水毒性抑制率为10%以下
进水流量设定为100%
3、运行规则依据（经验、知识库）
遵循进水毒性抑制率越高进水流量越低的基本原则，构建一个常见知识库，水厂运营经验或者设备运营经验。
二、吸附单元（有三套反应器）
运行约束（安全手册）
反应器中的转盘的频率范围为0~50Hz，智能体给出的转盘频率的设定值不能超出这个范围。
反应器中污水的温度上限为20℃（不要设定20℃，加热棒到达不了这么高的功耗，容易出问题），智能体给出的反应器设定温度不得超过这个温度上限。
材料的饱和率大于80%时，此时判定需要进行材料的再生加药过程。
- （流量（可采集）*工作时间（可采集）*工作时间内的毒性 = 饱和率|）
- 去除率越小饱和率越大
流量 ，转盘频率，
运行逻辑（输出）
智能体根据毒性去除率：按转盘的频率、进水的毒性、进水的流量进行调整，看看需要到达多少去除率才能使水质达标，不一定要很高的去除率。
举例：现在是1号线路在运行，进水毒性30，活性炭饱和50%
· 转盘1水箱温度1设定（VD504），直接设：13.5 ℃
· 转盘1频率给定（VW556）：35 Hz
· 进水流量（待定点位）：1.2m³/h （有采集点位，暂无点位控制）
经济效益
智能体根据某条运行线路的毒性去除率和累计流量来预测出这条线路的材料的饱和率。
材料的饱和率大于80%时，1、2运行，3备用，1号此时判定需要进行再生加药过程。
举例：现在1号线路饱和，启动1号线路进水（V16.7）输入0值让设备处于停止状态，紧接着启动3号线路进水（V17.1）输入1，等20s过后，1号线路所有阀门处于置位完毕状态后，启动再生1（V17.2）输入为1，后续阶段再由再生阶段处理。
智能体根据毒性去除率（1--出水毒性/进水毒性）和达标率（运行1天出水毒性超过20%的时间或采集点）对进水的流量即瞬时流量（出水不达标控制进水流量，慢点）进行调整。参考（1）
吸附单元活性炭饱和率（寿命）直接影响进水流量
实时检测设备工作情况（- （流量（可采集）*工作时间（可采集）*工作时间内的毒性 = 饱和率|））以及活性炭运行积累，来预测什么时候活饱和（数据趋势预测指标）
Ps：
阶段
材料饱和率-寿命（%）
毒性去除率（%）
转盘频率（Hz）
反应器温度（℃）
进水瞬时流量（m³/h）
1
10–20
20–28
10–15
14.0–15.0
0.4–0.6
2
20–30
28–35
15–20
14.2–15.2
0.6–0.8
3
30–40
35–40
20–25
14.5–15.5
0.8–1.0
4
40–50
40–44
25–30
14.5–15.5
1.0–1.2
5
50–58
44–47
30–35
14.8–15.8
1.2–1.3
6
58–65
46–48
35–40
14.8–15.8
1.3–1.5
7
65–72
43–46
30–35
14.5–15.5
1.2–1.3
8
72–78
38–43
25–30
14.5–15.5
1.0–1.2
9
78–83
32–38
20–25
14.2–15.2
0.7–1.0
10
83–88
25–32
15–20
14.0–15.0
0.4–0.7
3、运行规则依据（经验、知识库）
搭建吸附材料知识库，多种常见吸附材料，先已活性炭相关文献和数据作为依据。（重点找吸附、频率、温度、水力停留时间的相关文献）
根据进水流量、毒性实时预测吸附饱和时间，以便及时再生。通过频率、温度等调节去除率，优先调节频率。
三、出水单元（多条线路）
1、运行约束（安全手册）
出水单元处理：若出水毒性超标，停止超标管路，定位问题并启动备用管路，为智能体提供反馈以优化决策。
出水一定要符合排放标准（毒性作为主要指标）
阶段
出水毒性（%）
出水毒性达标率
1
10以内
达标
2
10–20
再给一次机会监测，以防误差
3
20–30
不达标
假设：出水全部达标，出水不达标暂停某条线路
运行逻辑（输出）
举例说明：假如目前在运行1、2运行，3备用，1号此时判定需要进行再生加药过程。
举例：现在1号线路饱和，启动1号线路进水（V16.7）输入0值让设备处于停止状态，紧接着启动3号线路进水（V17.1）输入为1，通过分析来判断是没检测到活性炭超标，还是前面工艺段有问题，再让前面智能体去进行二次思考。
Ps:
阶段
材料饱和率（%）
出水毒性达标率（%）
1
10–20
83–88
2
20–30
88–92
3
30–40
92–95
4
40–48
95–97
5
48–55
97–99
6
55–62
98–100
7
62–69
95–98
8
69–75
90–95
9
75–80
82–90
10
80–85
75–82
3、运行规则依据（经验、知识库）
水质毒性相关指标国家规范、水厂排放标准（硝氮、氨氮、pH、COD常规指标）
